
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>13. EPANET Introduction &#8212; CE 3372 Water Systems Design</title>
    
  <link href="../../_static/css/theme.css" rel="stylesheet" />
  <link href="../../_static/css/index.c5995385ac14fb8791e8eb36b4908be2.css" rel="stylesheet" />

    
  <link rel="stylesheet"
    href="../../_static/vendor/fontawesome/5.13.0/css/all.min.css">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="../../_static/vendor/fontawesome/5.13.0/webfonts/fa-solid-900.woff2">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="../../_static/vendor/fontawesome/5.13.0/webfonts/fa-brands-400.woff2">

    
      

    
    <link rel="stylesheet" href="../../_static/pygments.css" type="text/css" />
    <link rel="stylesheet" href="../../_static/sphinx-book-theme.css?digest=c3fdc42140077d1ad13ad2f1588a4309" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/mystnb.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/panels-main.c949a650a448cc0ae9fd3441c0e17fb0.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/panels-variables.06eb56fa6e07937060861dad626602ad.css" />
    
  <link rel="preload" as="script" href="../../_static/js/index.1c5a1a01449ed65a7b51.js">

    <script id="documentation_options" data-url_root="../../" src="../../_static/documentation_options.js"></script>
    <script src="../../_static/jquery.js"></script>
    <script src="../../_static/underscore.js"></script>
    <script src="../../_static/doctools.js"></script>
    <script src="../../_static/togglebutton.js"></script>
    <script src="../../_static/clipboard.min.js"></script>
    <script src="../../_static/copybutton.js"></script>
    <script >var togglebuttonSelector = '.toggle, .admonition.dropdown, .tag_hide_input div.cell_input, .tag_hide-input div.cell_input, .tag_hide_output div.cell_output, .tag_hide-output div.cell_output, .tag_hide_cell.cell, .tag_hide-cell.cell';</script>
    <script src="../../_static/sphinx-book-theme.12a9622fbb08dcb3a2a40b2c02b83a57.js"></script>
    <script async="async" src="https://cdnjs.cloudflare.com/ajax/libs/mathjax/2.7.7/latest.js?config=TeX-AMS-MML_HTMLorMML"></script>
    <script type="text/x-mathjax-config">MathJax.Hub.Config({"tex2jax": {"processClass": "tex2jax_process|mathjax_process|math|output_area"}})</script>
    <script async="async" src="https://unpkg.com/thebe@0.5.1/lib/index.js"></script>
    <script >
        const thebe_selector = ".thebe"
        const thebe_selector_input = "pre"
        const thebe_selector_output = ".output"
    </script>
    <script async="async" src="../../_static/sphinx-thebe.js"></script>
    <link rel="index" title="Index" href="../../genindex.html" />
    <link rel="search" title="Search" href="../../search.html" />
    <link rel="next" title="EPANET Pumps, Tanks, and Valves" href="../15-epanet_pumps/epanet_pumps.html" />
    <link rel="prev" title="12. Pipeline Transients" href="../12-pipeline_transients/pipeline_transients.html" />
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <meta name="docsearch:language" content="en" />
    
  </head>
  <body data-spy="scroll" data-target="#bd-toc-nav" data-offset="80">
    
    <div class="container-fluid" id="banner"></div>

    

    <div class="container-xl">
      <div class="row">
          
<div class="col-12 col-md-3 bd-sidebar site-navigation show" id="site-navigation">
    
        <div class="navbar-brand-box">
    <a class="navbar-brand text-wrap" href="../../index.html">
      
        <!-- `logo` is deprecated in Sphinx 4.0, so remove this when we stop supporting 3 -->
        
      
      
      <img src="../../_static/mylogo.png" class="logo" alt="logo">
      
      
      <h1 class="site-logo" id="site-title">CE 3372 Water Systems Design</h1>
      
    </a>
</div><form class="bd-search d-flex align-items-center" action="../../search.html" method="get">
  <i class="icon fas fa-search"></i>
  <input type="search" class="form-control" name="q" id="search-input" placeholder="Search this book..." aria-label="Search this book..." autocomplete="off" >
</form><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item active">
        <ul class="nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="../../intro.html">
   Welcome to CE 3372 Water Systems Design
  </a>
 </li>
</ul>
<ul class="current nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="../01-introduction/introduction.html">
   1. Introduction
  </a>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../02-dwdesign/drinking_water_design/drinking_water_design.html">
   2. Drinking Water Design
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-1" name="toctree-checkbox-1" type="checkbox"/>
  <label for="toctree-checkbox-1">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../02-dwdesign/water_transmission_design/water_transmission_design.html">
     2.1 Raw Water Transmission Design
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../03-drawings/design_drawings/design_drawings.html">
   3. Drawings and Maps
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-2" name="toctree-checkbox-2" type="checkbox"/>
  <label for="toctree-checkbox-2">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../03-drawings/xyz2topo/xyz2topo.html">
     3.1 Simple Maps from XYZ data
    </a>
   </li>
   <li class="toctree-l2">
    <a class="reference internal" href="../03-drawings/qgis_topography/qgis_topography.html">
     3.2 QGIS Topography
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../04-demands/demand-forcasting.html">
   4. Demand Estimation
  </a>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../055-headloss/headloss.html">
   5. Pipeline Head Loss
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-3" name="toctree-checkbox-3" type="checkbox"/>
  <label for="toctree-checkbox-3">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../05-pipeline_hydraulics/pipelinehydraulics.html">
     Pipeline Hydraulics
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../06-pumping/pumps.html">
   6. Pumping Systems
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../07-storage/storage.html">
   7. Storage Systems
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../08-networks/networks.html">
   8. Pipe Networks
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../12-pipeline_transients/pipeline_transients.html">
   12. Pipeline Transients
  </a>
 </li>
 <li class="toctree-l1 current active">
  <a class="current reference internal" href="#">
   13. EPANET Introduction
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../15-epanet_pumps/epanet_pumps.html">
   EPANET Pumps, Tanks, and Valves
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../17-epanet_eps/epanet_eps.html">
   EPANET Extended Period Simulation
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../19-swdesign/swdesign.html">
   19. Storm Water Design
  </a>
 </li>
 <li class="toctree-l1 has-children">
  <a class="reference internal" href="../21-greeninfrastructure/greeninfrastructure.html">
   21. Green Infrastructure
  </a>
  <input class="toctree-checkbox" id="toctree-checkbox-4" name="toctree-checkbox-4" type="checkbox"/>
  <label for="toctree-checkbox-4">
   <i class="fas fa-chevron-down">
   </i>
  </label>
  <ul>
   <li class="toctree-l2">
    <a class="reference internal" href="../21-greeninfrastructure/21.1waterquality.html">
     21.1 GI and Water Quality
    </a>
   </li>
  </ul>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../25-swmm_intro/swmm_intro.html">
   25. SWMM Introduction
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../26-swmm_hydrology/swmmhydrology.html">
   25. SWMM Hydrology
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="../32-sanitarydesign/sanitarydesign.html">
   32. Sanitary Sewer Guidelines
  </a>
 </li>
</ul>

    </div>
</nav> <!-- To handle the deprecated key -->

<div class="navbar_extra_footer">
  Powered by <a href="https://jupyterbook.org">Jupyter Book</a>
</div>

</div>


          


          
<main class="col py-md-3 pl-md-4 bd-content overflow-auto" role="main">
    
    <div class="topbar container-xl fixed-top">
    <div class="topbar-contents row">
        <div class="col-12 col-md-3 bd-topbar-whitespace site-navigation show"></div>
        <div class="col pl-md-4 topbar-main">
            
            <button id="navbar-toggler" class="navbar-toggler ml-0" type="button" data-toggle="collapse"
                data-toggle="tooltip" data-placement="bottom" data-target=".site-navigation" aria-controls="navbar-menu"
                aria-expanded="true" aria-label="Toggle navigation" aria-controls="site-navigation"
                title="Toggle navigation" data-toggle="tooltip" data-placement="left">
                <i class="fas fa-bars"></i>
                <i class="fas fa-arrow-left"></i>
                <i class="fas fa-arrow-up"></i>
            </button>
            
            
<div class="dropdown-buttons-trigger">
    <button id="dropdown-buttons-trigger" class="btn btn-secondary topbarbtn" aria-label="Download this page"><i
            class="fas fa-download"></i></button>

    <div class="dropdown-buttons">
        <!-- ipynb file if we had a myst markdown file -->
        
        <!-- Download raw file -->
        <a class="dropdown-buttons" href="../../_sources/lessons/13-epanet_intro/epanet_intro.ipynb"><button type="button"
                class="btn btn-secondary topbarbtn" title="Download source file" data-toggle="tooltip"
                data-placement="left">.ipynb</button></a>
        <!-- Download PDF via print -->
        <button type="button" id="download-print" class="btn btn-secondary topbarbtn" title="Print to PDF"
            onClick="window.print()" data-toggle="tooltip" data-placement="left">.pdf</button>
    </div>
</div>

            <!-- Source interaction buttons -->

<div class="dropdown-buttons-trigger">
    <button id="dropdown-buttons-trigger" class="btn btn-secondary topbarbtn"
        aria-label="Connect with source repository"><i class="fab fa-github"></i></button>
    <div class="dropdown-buttons sourcebuttons">
        <a class="repository-button"
            href="https://github.com/executablebooks/jupyter-book"><button type="button" class="btn btn-secondary topbarbtn"
                data-toggle="tooltip" data-placement="left" title="Source repository"><i
                    class="fab fa-github"></i>repository</button></a>
        <a class="issues-button"
            href="https://github.com/executablebooks/jupyter-book/issues/new?title=Issue%20on%20page%20%2Flessons/13-epanet_intro/epanet_intro.html&body=Your%20issue%20content%20here."><button
                type="button" class="btn btn-secondary topbarbtn" data-toggle="tooltip" data-placement="left"
                title="Open an issue"><i class="fas fa-lightbulb"></i>open issue</button></a>
        
    </div>
</div>

            <!-- Full screen (wrap in <a> to have style consistency -->

<a class="full-screen-button"><button type="button" class="btn btn-secondary topbarbtn" data-toggle="tooltip"
        data-placement="bottom" onclick="toggleFullScreen()" aria-label="Fullscreen mode"
        title="Fullscreen mode"><i
            class="fas fa-expand"></i></button></a>

            <!-- Launch buttons -->

<div class="dropdown-buttons-trigger">
    <button id="dropdown-buttons-trigger" class="btn btn-secondary topbarbtn"
        aria-label="Launch interactive content"><i class="fas fa-rocket"></i></button>
    <div class="dropdown-buttons">
        
        <a class="binder-button" href="https://mybinder.org/v2/gh/executablebooks/jupyter-book/master?urlpath=tree/docs/lessons/13-epanet_intro/epanet_intro.ipynb"><button type="button"
                class="btn btn-secondary topbarbtn" title="Launch Binder" data-toggle="tooltip"
                data-placement="left"><img class="binder-button-logo"
                    src="../../_static/images/logo_binder.svg"
                    alt="Interact on binder">Binder</button></a>
        
        
        
        
    </div>
</div>

        </div>

        <!-- Table of contents -->
        <div class="d-none d-md-block col-md-2 bd-toc show">
            
            <div class="tocsection onthispage pt-5 pb-3">
                <i class="fas fa-list"></i> Contents
            </div>
            <nav id="bd-toc-nav" aria-label="Page">
                <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#readings">
   Readings
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#videos">
   Videos
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#lesson-outline">
   Lesson Outline
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#about-epanet">
   About EPANET
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#examples-from-epanet-by-example">
   Examples from EPANET by Example
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#example-1-flow-in-a-single-pipe">
     Example 1: Flow in a Single Pipe
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#example-2-flow-between-two-reservoirs">
     Example 2: Flow Between Two Reservoirs
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#example-3-three-reservoirs-connected-to-a-common-junction">
     Example 3: Three-Reservoirs Connected to a Common Junction
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#example-4-a-simple-network">
     Example 4: A Simple Network
    </a>
   </li>
  </ul>
 </li>
</ul>

            </nav>
        </div>
    </div>
</div>
    <div id="main-content" class="row">
        <div class="col-12 col-md-9 pl-md-3 pr-md-0">
        
              <div>
                
  <div class="tex2jax_ignore mathjax_ignore section" id="epanet-introduction">
<h1>13. EPANET Introduction<a class="headerlink" href="#epanet-introduction" title="Permalink to this headline">¶</a></h1>
<div class="admonition-course-website admonition">
<p class="admonition-title">Course Website</p>
<p><a class="reference external" href="http://54.243.252.9/ce-3372-webroot/">http://54.243.252.9/ce-3372-webroot/</a></p>
</div>
<div class="section" id="readings">
<h2>Readings<a class="headerlink" href="#readings" title="Permalink to this headline">¶</a></h2>
<ol class="simple">
<li><p>Cleveland, T.G. (2023). Hydraulic Network Simulation with EPANET and Python. Notes to accompany Metropolia ICT Summer School 2023 Course TX00FJ07 <a class="reference external" href="http://freeswmm.ddns.net/ects-epanet/ects-epanet-notes/_build/html/intro.html">http://freeswmm.ddns.net/ects-epanet/ects-epanet-notes/_build/html/intro.html</a>.</p></li>
<li><p>Theodore G. Cleveland, Cristal C. Tay, and Caroline Neale, (2015) EPANET by Example – A How-to-Manual for Network Modeling <a class="reference external" href="http://54.243.252.9/ce-3372-webroot/3-Readings/EPANETbyExample/EPANETbyExampleV1.pdf">http://54.243.252.9/ce-3372-webroot/3-Readings/EPANETbyExample/EPANETbyExampleV1.pdf</a></p></li>
<li><p>Cleveland, T. G. (2015) Water Systems Design Notes to Accompany CE 3372 at TTU, Department of Civil, Environmental, and Construction Engineering, Whitacre College of Engineering. <a class="reference external" href="http://54.243.252.9/ce-3372-webroot/1-Lessons/Lesson10/PowerPointInLecture/Lecture10.pdf">http://54.243.252.9/ce-3372-webroot/1-Lessons/Lesson10/PowerPointInLecture/Lecture10.pdf</a></p></li>
<li><p>Hydraulics of Pipelines and Pipe Networks Wurbs, R.A., and James, W. P. (2002) Water Resources Engineering, Prentice Hall; pp.130-156; and 156-198. <a class="reference external" href="http://54.243.252.9/ce-3372-webroot/3-Readings/Wurbs130-198/">http://54.243.252.9/ce-3372-webroot/3-Readings/Wurbs130-198/</a></p></li>
<li><p>Pipe Networks Chin, D. (2006). pp. 27-48 in “Water Resources Engineering, 2 ed.” Prentice Hall, Inc. <a class="reference external" href="http://54.243.252.9/ce-3372-webroot/3-Readings/Chin_27-48/">http://54.243.252.9/ce-3372-webroot/3-Readings/Chin_27-48/</a></p></li>
<li><p>Water Distribution Systems “Water Distribution Systems” in Land Development Handbook, Ed. S.O. Dewberry, Dewberry Inc., McGraw-Hill <a class="reference external" href="http://54.243.252.9/ce-3372-webroot/3-Readings/WaterDistributionSystems/">http://54.243.252.9/ce-3372-webroot/3-Readings/WaterDistributionSystems/</a></p></li>
</ol>
</div>
<div class="section" id="videos">
<h2>Videos<a class="headerlink" href="#videos" title="Permalink to this headline">¶</a></h2>
<ol class="simple">
<li><p><a class="reference external" href="https://www.youtube.com/watch?v=9NYs3Y-IjGw">none</a></p></li>
</ol>
</div>
<div class="section" id="lesson-outline">
<h2>Lesson Outline<a class="headerlink" href="#lesson-outline" title="Permalink to this headline">¶</a></h2>
<ol class="simple">
<li><p>About EPANET</p></li>
<li><p>Installation/FreeSWMM</p></li>
<li><p>Example(s)</p></li>
</ol>
<ul class="simple">
<li><p>Flow in a pipe</p></li>
<li><p>Flow between two reservoirs</p></li>
<li><p>Three-reservoirs to a common junction</p></li>
<li><p>Loop network</p></li>
</ul>
<p>This lesson is a brief overview of the EPANET software available from the mighty internet, either by download or use the shared version at <a class="reference external" href="http://freeswmm.ddns.net">http://freeswmm.ddns.net</a>.</p>
</div>
<div class="section" id="about-epanet">
<h2>About EPANET<a class="headerlink" href="#about-epanet" title="Permalink to this headline">¶</a></h2>
<p>EPANET is a computer program that performs hydraulics computations in pressure-pipe systems.
Most of the problems in the preceding chapters can be solved or well approximated using EPA-NET.
The remainder of this lesson shows how to use EPA-NET by a series of representative examples.
These examples are at best a subset of the capabilities of the program, but should be enough to get one started.
The program requires some hydraulic insight to interpret the results as well as detect data entry or conceptualization errors.</p>
<p>EPANET models are comprised of nodes, links,and reservoirs.
Pumps are treated as special links (that add head).
Valves are also treated as special links depending on the valve types.
All <strong>working</strong> models must have a reservoir (or storage tank)!</p>
<p>The program has certain defaults that should be set at the beginning of a simulation.
The main defaults of importance are the head loss equations (Darcy-Weisbach, Hazen-Williams, or Chezy-Manning) and the flow units (CFS, LPS, etc.)</p>
<div class="figure align-default" id="interface">
<a class="reference internal image-reference" href="../../_images/interface.png"><img alt="../../_images/interface.png" src="../../_images/interface.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 15 </span><span class="caption-text">Annotated GUI Interface</span><a class="headerlink" href="#interface" title="Permalink to this image">¶</a></p>
</div>
<p><a class="reference internal" href="#interface"><span class="std std-numref">Fig. 15</span></a> is an image of the EPANET interface (as supplied by EPA).  The annotations are:</p>
<ul class="simple">
<li><p>Main Menu</p></li>
<li><p>Icon Menu</p></li>
<li><p>Browser Dialog</p></li>
<li><p>Model Drawing Canvass (the big empty area in the figure)</p></li>
</ul>
<p>The defaults are set from the main menu in <code class="docutils literal notranslate"><span class="pre">/Project/Defaults</span></code> then using the tabs in the dialog.
Nodes, reservoirs, tanks, pipes, pumps, and valves are selected from the hydraulic components in the icon menu.</p>
</div>
<div class="section" id="examples-from-epanet-by-example">
<h2>Examples from <a class="reference external" href="http://freeswmm.ddns.net/ects-epanet/ects-epanet-notes/_build/html/lessons/lesson02/epanet-classic.html">EPANET by Example</a><a class="headerlink" href="#examples-from-epanet-by-example" title="Permalink to this headline">¶</a></h2>
<div class="section" id="example-1-flow-in-a-single-pipe">
<h3>Example 1: Flow in a Single Pipe<a class="headerlink" href="#example-1-flow-in-a-single-pipe" title="Permalink to this headline">¶</a></h3>
<p>The simplest model to consider is from an earlier exercise in the course.</p>
<blockquote>
<div><p>A 5-foot diameter, enamel coated, steel pipe carries <span class="math notranslate nohighlight">\(60^o\)</span>F water at a discharge of 295 cubic-feet per second (cfs). <br>
Using the Moody chart, estimate the head loss in a 10,000 foot length of this pipe.</p>
</div></blockquote>
<p>In EPANET we will start the program, build a tank-pipe system and find the head loss in
a 10,000 foot length of the pipe. The program will compute the friction factor for us (and
we can check on the Moody chart if we wish).</p>
<p>The main trick in EPA-NET is going to be the friction coefficient, in the EPA-NET manual
on page 30 and 31, the author indicates that the program expects a roughness coefficient
based on the head loss equation.</p>
<p>The units of the roughness coefficient for a steel pipe are 0.15 × 10−3 feet.
These can be found from various sources such as <a class="reference external" href="http://54.243.252.9/toolbox/Databases/RoughnessHeight/RoughnessHeight.html">Roughness Height</a>
On page 71 of the user manual the author states that roughness coefficients are in millifeet (millimeters) when the Darcy-Weisbach head loss model is used.
So keeping that in mind we proceed with the example.</p>
<p>The program starts as a blank slate and we will select a reservoir and a node from the tool bar
at the top and place these onto the design canvas.</p>
<p><a class="reference internal" href="#epanet-defaults"><span class="std std-numref">Fig. 16</span></a> is a screen capture of the EPA-NET program after setting defaults for the simulation.</p>
<div class="figure align-default" id="epanet-defaults">
<a class="reference internal image-reference" href="../../_images/epanet-defaults.png"><img alt="../../_images/epanet-defaults.png" src="../../_images/epanet-defaults.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 16 </span><span class="caption-text">Set program defaults. In this case units are cubic-feet-per-second and loss model
is Darcy-Weisbach.</span><a class="headerlink" href="#epanet-defaults" title="Permalink to this image">¶</a></p>
</div>
<p>Failure to set correct units for your problem are sometimes hard to detect (if the model runs),
so best to make it a habit to set defaults for all new projects. Next we add the reservoir and
nodes as in <a class="reference internal" href="#epanet-ex1-nodes"><span class="std std-numref">Fig. 17</span></a></p>
<div class="figure align-default" id="epanet-ex1-nodes">
<a class="reference internal image-reference" href="../../_images/epanet-ex1-nodes.png"><img alt="../../_images/epanet-ex1-nodes.png" src="../../_images/epanet-ex1-nodes.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 17 </span><span class="caption-text">Place the reservoir and the demand node.</span><a class="headerlink" href="#epanet-ex1-nodes" title="Permalink to this image">¶</a></p>
</div>
<p>Next we specify a total head at the reservoir (value is unimportant as long as it is big enough to overcome
the head loss and not result in a negative pressure at the node) as depicted in <a class="reference internal" href="#epanet-ex1-head"><span class="std std-numref">Fig. 18</span></a></p>
<div class="figure align-default" id="epanet-ex1-head">
<a class="reference internal image-reference" href="../../_images/epanet-ex1-head.png"><img alt="../../_images/epanet-ex1-head.png" src="../../_images/epanet-ex1-head.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 18 </span><span class="caption-text">Set the reservoir total head, 100 feet should be enough in this example.</span><a class="headerlink" href="#epanet-ex1-head" title="Permalink to this image">¶</a></p>
</div>
<p>We will specify the demand at the Demand node equal to the desired flow in the pipe as depicted in <a class="reference internal" href="#epanet-ex1-demand"><span class="std std-numref">Fig. 19</span></a>.</p>
<div class="figure align-default" id="epanet-ex1-demand">
<a class="reference internal image-reference" href="../../_images/epanet-ex1-demand.png"><img alt="../../_images/epanet-ex1-demand.png" src="../../_images/epanet-ex1-demand.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 19 </span><span class="caption-text">Set the node elevation and demand. In this case the elevation is set to zero (the datum) and the demand is set to 295 cfs as per the problem statement.</span><a class="headerlink" href="#epanet-ex1-demand" title="Permalink to this image">¶</a></p>
</div>
<p>Next we will add the pipe and specify the pipeline properties as in <a class="reference internal" href="#epanet-ex1-pipe"><span class="std std-numref">Fig. 20</span></a>.</p>
<div class="figure align-default" id="epanet-ex1-pipe">
<a class="reference internal image-reference" href="../../_images/epanet-ex1-pipe.png"><img alt="../../_images/epanet-ex1-pipe.png" src="../../_images/epanet-ex1-pipe.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 20 </span><span class="caption-text">Draw the pipe; set the pipe length, diameter, and roughness height.</span><a class="headerlink" href="#epanet-ex1-pipe" title="Permalink to this image">¶</a></p>
</div>
<p>The program is now ready to run, next step would be to save the input file (File/Save/Name),
then run the program.</p>
<div class="figure align-default" id="epanet-ex1-run">
<a class="reference internal image-reference" href="../../_images/epanet-ex1-run.png"><img alt="../../_images/epanet-ex1-run.png" src="../../_images/epanet-ex1-run.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 21 </span><span class="caption-text">Running the program</span><a class="headerlink" href="#epanet-ex1-run" title="Permalink to this image">¶</a></p>
</div>
<p>Run the program by selecting the lighting bolt looking thing (kind of channeling Zeus here)
and the program will start. If the nodal connectivity is OK and there are no computed
negative pressures the program will run. <a class="reference internal" href="#epanet-ex1-run"><span class="std std-numref">Fig. 21</span></a> is the appearance of the program after
the run is complete. A successful run means the program found an answer to the problem you provided – whether it is the correct answer to your problem
requires the engineer to interpret results and decide if they make sense.</p>
<p>The more common conceptualization errors are incorrect units and head loss equation for the supplied roughness values, missed connections, and forgetting demand somewhere.
With practice these kind of errors are straightforward to detect.
In the present example we select the pipe and the solution values are reported at the bottom of a dialog box.</p>
<div class="figure align-default" id="epanet-ex1-results">
<a class="reference internal image-reference" href="../../_images/epanet-ex1-results.png"><img alt="../../_images/epanet-ex1-results.png" src="../../_images/epanet-ex1-results.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 22 </span><span class="caption-text">Solution dialog box for the pipe.</span><a class="headerlink" href="#epanet-ex1-results" title="Permalink to this image">¶</a></p>
</div>
<p><a class="reference internal" href="#epanet-ex1-results"><span class="std std-numref">Fig. 22</span></a> is the result showing the dialog box for the pipe; the dialog reports about 7.2 feet of head loss per 1000
feet of pipe for a total of 72 feet of head loss in the system. The total head at the demand node is about 28 feet, so the head loss plus remaining head at the node is equal to the 100 feet of head at the reservoir, the anticipated result.
The computed friction factor is 0.010, which we could check against the Moody chart if we
wished to adjust the model to agree with some other known friction factor.</p>
<p>This “minimal” model has several items common to all EPANET models:</p>
<ul class="simple">
<li><p>A fixed grade node (reservoir or a tank)</p></li>
<li><p>A demand node (all models need at least one to be useful)</p></li>
<li><p>A link (in this case a pipe)</p></li>
</ul>
<p>Without these three items most models will not run (they are not completely specified models as far as the hydraulic model is concerned).</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>This example is saved as <code class="docutils literal notranslate"><span class="pre">Lesson9-example1.net</span></code> on the AWS shared desktop if you wish to run it.  It can also be downloaded from URL</p>
</div>
</div>
<div class="section" id="example-2-flow-between-two-reservoirs">
<h3>Example 2: Flow Between Two Reservoirs<a class="headerlink" href="#example-2-flow-between-two-reservoirs" title="Permalink to this headline">¶</a></h3>
<p>This example represents the situation where the total head is known at two points on a
pipeline, and one wishes to determine the flow rate (or specify a flow rate and solve for a
pipe diameter). Like the prior example it is contrived, but follows the same general modeling
process.
As in the prior example, we will use EPA-NET to solve a problem we have already solved
by hand.</p>
<blockquote>
<div><p>Using the Moody chart, and the energy equation, estimate the diameter of a cast-
iron pipe needed to carry <span class="math notranslate nohighlight">\(60^o\)</span>F water at a discharge of 10 cubic-feet per second
(cfs) between two reservoirs 2 miles apart. The elevation difference between the
water surfaces in the two reservoirs is 20 feet.</p>
</div></blockquote>
<p>As in the prior example, we will need to specify the pipe roughness terms, then solve by trial-
and-error for the diameter required to carry the water at the desired flowrate. Page 31 of
the EPA-NET manual suggests that the roughness height for cast iron is 0.85 millifeet, or we could consult <a class="reference external" href="http://54.243.252.9/toolbox/Databases/RoughnessHeight/RoughnessHeight.html">Roughness Height</a></p>
<p>As before the steps to model the situation are:</p>
<ul class="simple">
<li><p>Start EPA-NET</p></li>
<li><p>Set defaults</p></li>
<li><p>Select the reservoir tool. Put two reservoirs on the map.</p></li>
<li><p>Select the node tool, put a node on the map. EPA NET needs one node!</p></li>
<li><p>Select the link (pipe) tool, connect the two reservoirs to the node. One link is the 2 mile pipe, the other is a short large diameter pipe (negligible head loss).</p></li>
<li><p>Set the total head each reservoir.</p></li>
<li><p>Set the pipe length and roughness height in the 2 mile pipe.</p></li>
<li><p>Set the diameter.</p></li>
<li><p>Save the input file.</p></li>
<li><p>Run the program.</p></li>
</ul>
<div class="figure align-default" id="epanet-ex2-results">
<a class="reference internal image-reference" href="../../_images/epanet-ex2-results.png"><img alt="../../_images/epanet-ex2-results.png" src="../../_images/epanet-ex2-results.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 23 </span><span class="caption-text">EPANET screen capture Example 2.</span><a class="headerlink" href="#epanet-ex2-results" title="Permalink to this image">¶</a></p>
</div>
<p><a class="reference internal" href="#epanet-ex2-results"><span class="std std-numref">Fig. 23</span></a> is a screen capture after the model is built and some trial-and-error diameter
selection. Of importance is the node and the “short pipe” that connects the second reservoir.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>This example was saved as <code class="docutils literal notranslate"><span class="pre">Lesson8-Example.net</span></code> on the AWS shared desktop from the “live” demonstration if you wish to run it.  It can also be downloaded from <a class="reference external" href="http://54.243.252.9/ce-3372-webroot/EPANET-Files/EX1/EX1.net">http://54.243.252.9/ce-3372-webroot/EPANET-Files/EX1/EX1.net</a>.  The background map is available as <a class="reference external" href="http://54.243.252.9/ce-3372-webroot/EPANET-Files/EX1/EX1.bmp">http://54.243.252.9/ce-3372-webroot/EPANET-Files/EX1/EX1.bmp</a> as demonstrated in the lecture.</p>
</div>
</div>
<div class="section" id="example-3-three-reservoirs-connected-to-a-common-junction">
<h3>Example 3: Three-Reservoirs Connected to a Common Junction<a class="headerlink" href="#example-3-three-reservoirs-connected-to-a-common-junction" title="Permalink to this headline">¶</a></h3>
<p>This example repeats another prior problem, but introduces the concept of a basemap (im-
age) to help draw the network. First the problem statement</p>
<blockquote>
<div><p>Reservoirs A, B, and C are connected as shown3 in <a class="reference internal" href="#epanet-ex3-basemap"><span class="std std-numref">Fig. 24</span></a>.
The water elevations in reservoirs A, B, and C are 100 m, 80 m, and 60 m.
The three pipes connecting the reservoirs meet at junction J, with pipe AJ being 900 m long, BJ being 800 m long, and CJ being 700 m long.
The diameters of all the pipes are 850 mm.
If all the pipes are ductile iron, and the water temperature is 293oK, find the direction and magnitude of flow in each pipe.</p>
</div></blockquote>
<div class="figure align-default" id="epanet-ex3-basemap">
<a class="reference internal image-reference" href="../../_images/epanet-ex3-basemap.png"><img alt="../../_images/epanet-ex3-basemap.png" src="../../_images/epanet-ex3-basemap.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 24 </span><span class="caption-text">Basemap for Example 3</span><a class="headerlink" href="#epanet-ex3-basemap" title="Permalink to this image">¶</a></p>
</div>
<p>Here we will first convert the image into a bitmap (.bmp) file so EPANET can import the background image and we can use it to help draw the network.
The remainder of the problem is reasonably simple and is an extension of the previous problem.</p>
<p>The steps to model the situation are:</p>
<ul class="simple">
<li><p>Convert the image into a bitmap, place the bitmap into a directory where the model input file will be stored.</p></li>
<li><p>Start EPA-NET</p></li>
<li><p>Set defaults</p></li>
<li><p>Import the background.</p></li>
<li><p>Select the reservoir tool. Put three reservoirs on the map.</p></li>
<li><p>Select the node tool, put the node on the map.</p></li>
<li><p>Select the link (pipe) tool, connect the three reservoirs to the node.</p></li>
<li><p>Set the total head each reservoir.</p></li>
<li><p>Set the pipe length, roughness height, and diameter in each pipe.</p></li>
<li><p>Save the input file.</p></li>
<li><p>Run the program.</p></li>
</ul>
<p><a class="reference internal" href="#epanet-ex3-results"><span class="std std-numref">Fig. 25</span></a> is the result of the above steps. In this case the default units were changed to LPS (liters per second).
The roughness height is about 0.26 millimeters (if converted from the 0.85 millifeet unit).</p>
<div class="figure align-default" id="epanet-ex3-results">
<a class="reference internal image-reference" href="../../_images/epanet-ex3-results.png"><img alt="../../_images/epanet-ex3-results.png" src="../../_images/epanet-ex3-results.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 25 </span><span class="caption-text">Results for Example 3</span><a class="headerlink" href="#epanet-ex3-results" title="Permalink to this image">¶</a></p>
</div>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>This example was saved as <code class="docutils literal notranslate"><span class="pre">Lesson9-EX3.net</span></code> on the AWS shared desktop if you wish to run it there.  It can also be downloaded from <a class="reference external" href="http://54.243.252.9/ce-3372-webroot/EPANET-Files/EX3/EX3.net">http://54.243.252.9/ce-3372-webroot/EPANET-Files/EX3/EX3.net</a>.  The background map is available as <a class="reference external" href="http://54.243.252.9/ce-3372-webroot/EPANET-Files/EX3/EX3.bmp">http://54.243.252.9/ce-3372-webroot/EPANET-Files/EX3/EX3.bmp</a> as demonstrated in the lecture.</p>
</div>
</div>
<div class="section" id="example-4-a-simple-network">
<h3>Example 4: A Simple Network<a class="headerlink" href="#example-4-a-simple-network" title="Permalink to this headline">¶</a></h3>
<p>Expanding the examples, we will next consider a looped network. As before we will use a
prior exercise as the motivating example.</p>
<div class="figure align-default" id="epanet-ex4-basemap">
<a class="reference internal image-reference" href="../../_images/epanet-ex4-basemap.png"><img alt="../../_images/epanet-ex4-basemap.png" src="../../_images/epanet-ex4-basemap.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 26 </span><span class="caption-text">Basemap for Example 4</span><a class="headerlink" href="#epanet-ex4-basemap" title="Permalink to this image">¶</a></p>
</div>
<blockquote>
<div><p>The water-supply network shown in <a class="reference internal" href="#epanet-ex4-basemap"><span class="std std-numref">Fig. 26</span></a> has constant-head elevated storage tanks at A and C, with inflow and outflow at B and D.
The network is on flat terrain with node elevations all equal to 50 meters
If all pipes are ductile iron, compute the inflows/outflows to the storage tanks.
Assume that flow in all pipes are fully turbulent.</p>
</div></blockquote>
<p>As before we will follow the modeling protocol but add demand at the nodes.
The steps to model the situation are:</p>
<ul class="simple">
<li><p>Convert the image into a bitmap, place the bitmap into a directory where the model input file will be stored.</p></li>
<li><p>Start EPA-NET</p></li>
<li><p>Set defaults</p></li>
<li><p>Import the background.</p></li>
<li><p>Select the reservoir tool. Put two reservoirs on the map.</p></li>
<li><p>Select the node tool, put 4 nodes on the map.</p></li>
<li><p>Select the link (pipe) tool, connect the reservoirs to their nearest nodes. Connect the nodes to each other.</p></li>
<li><p>Set the total head each reservoir.</p></li>
<li><p>Set the pipe length, roughness height, and diameter in each pipe. The pipes that connect to the reservoirs should be set as short and large diameter, we want negligible head loss in these pipes so that the reservoir head represents the node heads at these locations.</p></li>
<li><p>Save the input file.</p></li>
<li><p>Run the program.</p></li>
</ul>
<p>In this case the key issues are the units (liters per second) and roughness height (0.26 millimeters).</p>
<div class="figure align-default" id="epanet-ex4-results">
<a class="reference internal image-reference" href="../../_images/epanet-ex4-results.png"><img alt="../../_images/epanet-ex4-results.png" src="../../_images/epanet-ex4-results.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 27 </span><span class="caption-text">Results for Example 4</span><a class="headerlink" href="#epanet-ex4-results" title="Permalink to this image">¶</a></p>
</div>
<p><a class="reference internal" href="#epanet-ex4-results"><span class="std std-numref">Fig. 27</span></a> is a screen capture of a completed model.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>This example was saved as <code class="docutils literal notranslate"><span class="pre">Lesson9-EX3.net</span></code> on the AWS shared desktop if you wish to run it there.  It can also be downloaded from <a class="reference external" href="http://54.243.252.9/ce-3372-webroot/EPANET-Files/EX4/EX4.net">http://54.243.252.9/ce-3372-webroot/EPANET-Files/EX4/EX4.net</a>.  The background map is available as <a class="reference external" href="http://54.243.252.9/ce-3372-webroot/EPANET-Files/EX4/EX4.bmp">http://54.243.252.9/ce-3372-webroot/EPANET-Files/EX4/EX4.bmp</a> as demonstrated in the lecture.</p>
</div>
</div>
</div>
</div>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            kernelName: "python3",
            path: "./lessons/13-epanet_intro"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

              </div>
              
        
            



<div class='prev-next-bottom'>
    
    <div id="prev">
        <a class="left-prev" href="../12-pipeline_transients/pipeline_transients.html" title="previous page">
            <i class="prevnext-label fas fa-angle-left"></i>
            <div class="prevnext-info">
                <p class="prevnext-label">previous</p>
                <p class="prevnext-title">12. Pipeline Transients</p>
            </div>
        </a>
    </div>
     <div id="next">
        <a class="right-next" href="../15-epanet_pumps/epanet_pumps.html" title="next page">
            <div class="prevnext-info">
                <p class="prevnext-label">next</p>
                <p class="prevnext-title">EPANET Pumps, Tanks, and Valves</p>
            </div>
            <i class="prevnext-label fas fa-angle-right"></i>
        </a>
     </div>

</div>
        
        </div>
    </div>
    <footer class="footer">
    <div class="container">
      <p>
        
          By Theodore G. Cleveland<br/>
        
            &copy; Copyright 2021.<br/>
      </p>
    </div>
  </footer>
</main>


      </div>
    </div>
  
  <script src="../../_static/js/index.1c5a1a01449ed65a7b51.js"></script>

  
  </body>
</html>