
<!DOCTYPE html>


<html lang="en" data-content_root="../../" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>EPANET Project Workshop &#8212; CE 3372 Water Systems Design</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../../_static/styles/theme.css?digest=dfe6caa3a7d634c4db9b" rel="stylesheet" />
<link href="../../_static/styles/bootstrap.css?digest=dfe6caa3a7d634c4db9b" rel="stylesheet" />
<link href="../../_static/styles/pydata-sphinx-theme.css?digest=dfe6caa3a7d634c4db9b" rel="stylesheet" />

  
  <link href="../../_static/vendor/fontawesome/6.5.2/css/all.min.css?digest=dfe6caa3a7d634c4db9b" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../../_static/vendor/fontawesome/6.5.2/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../../_static/vendor/fontawesome/6.5.2/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../../_static/vendor/fontawesome/6.5.2/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=fa44fd50" />
    <link rel="stylesheet" type="text/css" href="../../_static/styles/sphinx-book-theme.css?v=a3416100" />
    <link rel="stylesheet" type="text/css" href="../../_static/togglebutton.css?v=13237357" />
    <link rel="stylesheet" type="text/css" href="../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css?v=be8a1c11" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-thebe.css?v=4fa983c6" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-design.min.css?v=95c83b7e" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../../_static/scripts/bootstrap.js?digest=dfe6caa3a7d634c4db9b" />
<link rel="preload" as="script" href="../../_static/scripts/pydata-sphinx-theme.js?digest=dfe6caa3a7d634c4db9b" />
  <script src="../../_static/vendor/fontawesome/6.5.2/js/all.min.js?digest=dfe6caa3a7d634c4db9b"></script>

    <script src="../../_static/documentation_options.js?v=9eb32ce0"></script>
    <script src="../../_static/doctools.js?v=9a2dae69"></script>
    <script src="../../_static/sphinx_highlight.js?v=dc90522c"></script>
    <script src="../../_static/clipboard.min.js?v=a7894cd8"></script>
    <script src="../../_static/copybutton.js?v=f281be69"></script>
    <script src="../../_static/scripts/sphinx-book-theme.js?v=887ef09a"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../../_static/togglebutton.js?v=4a39c7ea"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../../_static/design-tabs.js?v=f930bc37"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script async="async" src="../../_static/sphinx-thebe.js?v=c100c467"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'lessons/18.1-EPANETworkshop/epanetworkshop';</script>
    <link rel="index" title="Index" href="../../genindex.html" />
    <link rel="search" title="Search" href="../../search.html" />
    <link rel="next" title="Storm Water Design" href="../20-swdesign/swdesign.html" />
    <link rel="prev" title="EPANET Water Quality" href="../18-epanet_quality/epanet_water_quality.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <div id="pst-skip-link" class="skip-link d-print-none"><a href="#main-content">Skip to main content</a></div>
  
  <div id="pst-scroll-pixel-helper"></div>
  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>Back to top</button>

  
  <input type="checkbox"
          class="sidebar-toggle"
          id="pst-primary-sidebar-checkbox"/>
  <label class="overlay overlay-primary" for="pst-primary-sidebar-checkbox"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          id="pst-secondary-sidebar-checkbox"/>
  <label class="overlay overlay-secondary" for="pst-secondary-sidebar-checkbox"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>

  <div class="pst-async-banner-revealer d-none">
  <aside id="bd-header-version-warning" class="d-none d-print-none" aria-label="Version warning"></aside>
</div>

  
    <header class="bd-header navbar navbar-expand-lg bd-navbar d-print-none">
    </header>
  

  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">

  
    
  

<a class="navbar-brand logo" href="../../intro.html">
  
  
  
  
  
    
    
      
    
    
    <img src="../../_static/wsimage.png" class="logo__image only-light" alt="CE 3372 Water Systems Design - Home"/>
    <script>document.write(`<img src="../../_static/wsimage.png" class="logo__image only-dark" alt="CE 3372 Water Systems Design - Home"/>`);</script>
  
  
</a></div>
        <div class="sidebar-primary-item">

 <script>
 document.write(`
   <button class="btn search-button-field search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
    <span class="search-button__default-text">Search</span>
    <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
   </button>
 `);
 </script></div>
        <div class="sidebar-primary-item"><nav class="bd-links bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="../../intro.html">
                    CE 3372 Water Systems Design
                </a>
            </li>
        </ul>
        <ul class="current nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../00-syllabus/ce-3372-syllabus-2026-1.html">Syllabus</a></li>

<li class="toctree-l1"><a class="reference internal" href="../01-introduction/introduction.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../02-projects/projects.html">Semester Design Project(s)</a></li>
<li class="toctree-l1"><a class="reference internal" href="../02-dwdesign/drinking_water_design/drinking_water_design.html">Drinking Water Design</a></li>



<li class="toctree-l1"><a class="reference internal" href="../02-dwdesign/water_transmission_design/water_transmission_design.html">Raw Water Transmission Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../03-drawings/design_drawings/design_drawings.html">Drawings and Maps</a></li>

<li class="toctree-l1"><a class="reference internal" href="../03-drawings/xyz2topo/xyz2topo.html">Maps from XYZ data</a></li>
<li class="toctree-l1"><a class="reference internal" href="../03-drawings/qgis_topography/qgis_topography.html">Complex Maps using QGIS</a></li>
<li class="toctree-l1"><a class="reference internal" href="../04-demands/demand-forcasting.html">Demand Estimation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../055-headloss/headloss.html">Pipeline Head Loss</a></li>
<li class="toctree-l1"><a class="reference internal" href="../05-pipeline_hydraulics/pipelinehydraulics.html">Pipeline Hydraulics</a></li>
<li class="toctree-l1"><a class="reference internal" href="../06-pumping/pumps.html">Pumping Systems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../07-storage/storage.html">Storage Systems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../08-networks/networks.html">Pipe Networks</a></li>
<li class="toctree-l1"><a class="reference internal" href="../12-pipeline_transients/pipeline_transients.html">Pipeline Transients</a></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../13-epanet_intro/epanet_intro.html">EPANET Introduction</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../14-epanet_network/epanet_simple_network.html">EPANET Simple Networks</a></li>
</ul>
</details></li>
<li class="toctree-l1"><a class="reference internal" href="../15-epanet_pumps/epanet_pumps.html">EPANET Pumps, Tanks, and Valves</a></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../17-epanet_eps/epanet_eps.html">EPANET Extended Period Simulation</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../16-epanet_tanks/epanet_tanks_demand_patterns.html">EPANET Tanks</a></li>
<li class="toctree-l2"><a class="reference internal" href="../18-epanet_quality/epanet_water_quality.html">EPANET Water Quality</a></li>
</ul>
</details></li>
<li class="toctree-l1 current active"><a class="current reference internal" href="#">EPANET Project Workshop</a></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../20-swdesign/swdesign.html">Storm Water Design</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../21-hydrologyreview/HydrologyReview.html">Storm Water Hydrology</a></li>
</ul>
</details></li>
<li class="toctree-l1"><a class="reference internal" href="../22-conduitsizing/conduitsizing.html">Stormwater Collection - Conduit Sizing</a></li>
<li class="toctree-l1"><a class="reference internal" href="../23-inletsizing/inlets.html">Stormwater Collection - Inlet Sizing</a></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../24-swmm_intro/swmm_intro.html">SWMM Introduction</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../25-swmm_water_surface/swmm.watersurface.steady.html">Steady Open Channel Hydraulics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../25-swmm_water_surface/swmm.watersurface.unsteady.html">Unsteady Open Channel Hydraulics</a></li>
</ul>
</details></li>
<li class="toctree-l1"><a class="reference internal" href="../26-swmm_hydrology/swmmhydrology.html">SWMM Hydrology</a></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../26.1-swmm_dual_system/swmmdualhydraulics.html">SWMM Combined Surface/Subsurface Hydraulics</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../27-swmm_conduits/swmm.conduits.html">Lesson 18. Stormwater Conduit Sizing</a></li>
<li class="toctree-l2"><a class="reference internal" href="../29-swmm_pumps/swmm.pumps.html">28. SWMM Pumps</a></li>
</ul>
</details></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../30-greeninfrastructure/greeninfrastructure.html">Green Infrastructure</a><details><summary><span class="toctree-toggle" role="presentation"><i class="fa-solid fa-chevron-down"></i></span></summary><ul>
<li class="toctree-l2"><a class="reference internal" href="../28-swmm_storage/swmm.storage.html">28. Stormwater Detention Ponds</a></li>
<li class="toctree-l2"><a class="reference internal" href="../30-greeninfrastructure/waterquality.html">GI and Water Quality</a></li>
</ul>
</details></li>
<li class="toctree-l1"><a class="reference internal" href="../30.1-SWMMworkshop/swmmworkshop.html">SWMM Project Workshop</a></li>
<li class="toctree-l1"><a class="reference internal" href="../31-sanitarydesign/sanitarydesign.html">Wastewater Collection Systems</a></li>

<li class="toctree-l1"><a class="reference internal" href="../34-epilog/epilog.html">Epilog</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main" role="main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article d-print-none">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><button class="sidebar-toggle primary-toggle btn btn-sm" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</button></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/executablebooks/jupyter-book" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/executablebooks/jupyter-book/issues/new?title=Issue%20on%20page%20%2Flessons/18.1-EPANETworkshop/epanetworkshop.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../../_sources/lessons/18.1-EPANETworkshop/epanetworkshop.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>



<script>
document.write(`
  <button class="btn btn-sm nav-link pst-navbar-icon theme-switch-button" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="theme-switch fa-solid fa-sun fa-lg" data-mode="light"></i>
    <i class="theme-switch fa-solid fa-moon fa-lg" data-mode="dark"></i>
    <i class="theme-switch fa-solid fa-circle-half-stroke fa-lg" data-mode="auto"></i>
  </button>
`);
</script>


<script>
document.write(`
  <button class="btn btn-sm pst-navbar-icon search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
  </button>
`);
</script>
<button class="sidebar-toggle secondary-toggle btn btn-sm" title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</button>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>EPANET Project Workshop</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#pecos-raw-water-transmission">Pecos Raw Water Transmission</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#problem-statement-review">Problem Statement Review</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#supplied-data">Supplied Data</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#base-maps">Base Maps</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#illustrative-examples">Illustrative Examples</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#no-control-rules">No control rules</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#tanks">Tanks</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#tank-control-file-s">Tank Control File(s)</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#control-rules">Control rules</a></li>
</ul>
</li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article">
                  
  <div class="alert alert-block alert-info">
    <b><h1>CE 3372 Water Systems Design</h1></b> 
</div>
<section class="tex2jax_ignore mathjax_ignore" id="epanet-project-workshop">
<h1>EPANET Project Workshop<a class="headerlink" href="#epanet-project-workshop" title="Link to this heading">#</a></h1>
<div class="admonition-course-website admonition">
<p class="admonition-title">Course Website</p>
<p><a class="reference external" href="http://54.243.252.9/ce-3372-webroot/">http://54.243.252.9/ce-3372-webroot/</a></p>
</div>
<section id="pecos-raw-water-transmission">
<h2>Pecos Raw Water Transmission<a class="headerlink" href="#pecos-raw-water-transmission" title="Link to this heading">#</a></h2>
<p>Overview here</p>
<section id="problem-statement-review">
<h3>Problem Statement Review<a class="headerlink" href="#problem-statement-review" title="Link to this heading">#</a></h3>
<div class="admonition tip">
<p class="admonition-title">Tip</p>
<p>This section in progress</p>
</div>
</section>
</section>
<section id="supplied-data">
<h2>Supplied Data<a class="headerlink" href="#supplied-data" title="Link to this heading">#</a></h2>
<p><a class="reference external" href="http://54.243.252.9/ce-3372-webroot/2-Exercises/PR1_PecosWater/2-SuppliedData">Link to Supplied Data Files</a></p>
</section>
<section id="base-maps">
<h2>Base Maps<a class="headerlink" href="#base-maps" title="Link to this heading">#</a></h2>
<p>Base maps are constructed using QGIS (ArcGIS would be fine too), and the given .kml file.</p>
<p>The figure below is an annotated map of the model area.  The three main parts are shown as the Terminal Storage Portion, the Transmission Pipeline Portion, and the Wellfield Portion (Collection is used interchangeably).</p>
<p><img alt="" src="http://54.243.252.9/ce-3372-webroot/2-Exercises/PR1_PecosWater/5-Figures/overview.png" /></p>
<p>The unlabeled contour interval is 100 feet. The approximate elevation of the wellfield is 2800 feet, and the terminal storage area is approximately 2600 feet.</p>
<p>The KML file that contained the coordinates of the wellfield components, pipeline alignment, and terminal storage were loaded into QGIS to build an EPANET network.  A 30-meter DEM was downloaded from the public STRM database.  The STRM data were re-projected onto the Zone 31N UTM coordinate system (approximately Cartesian at the study scale; it will render nicely in ordinary EPANET, and the auto-length algorithm can determine pipe lengths from node locations).</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>The Shuttle Radar Topography Mission (SRTM) was flown aboard the space shuttle Endeavour February 11-22, 2000. The National Aeronautics and Space Administration (NASA) and the National Geospatial-Intelligence Agency (NGA) participated in an international project to acquire radar data which were used to create the first near-global set of land elevations.  Endeavour orbited Earth 16 times each day during the 11-day mission, completing 176 orbits. SRTM successfully collected single-pass interferometry radar data over 80% of the Earth’s land surface between 60° north and 56° south lati-tude with data points posted every 1 arc-second (approximately 30 meters).</p>
</div>
<p>A “plug-in” named “QEPANET” was used in QGIS to map nodes and tanks, and extract locations and elevations.  The extracted file is further edited by-hand until the remainder of the EPANET model is built, to be used directly in the US EPA supplied software.</p>
<div class="admonition warning">
<p class="admonition-title">Warning</p>
<p>QEPANET (circa 2024) did not work completely with QGIS - it could run an existing model withn QGIS, but additions and changes to the model would not run in QGIS; however it does work well enough to extract spatial coordinates and elevations for “node-type” objects, so it was used herein to obtain coordinates and elevations for use in the EPANET model.  Visualize its use as a step before the EPANET network map step, where a framework is built in GIS, then exported to an EPANET input file, then that file is loaded into EPANET to complete the model build.</p>
</div>
<p>The resulting “model building basemap” for the class is (the image itself is a link to the file):</p>
<p><a class="reference external" href="http://54.243.252.9/ce-3372-webroot/2-Exercises/PR1_PecosWater/4-BaseMaps/PecosPipelineBasemapVertical.bmp"><img alt="Pecos Pipeline Base Map" src="http://54.243.252.9/ce-3372-webroot/2-Exercises/PR1_PecosWater/4-BaseMaps/PecosPipelineBasemapVertical.bmp" /></a></p>
</section>
<section id="illustrative-examples">
<h2>Illustrative Examples<a class="headerlink" href="#illustrative-examples" title="Link to this heading">#</a></h2>
<p>The goal is to design operation rules to maintain prescribed system conditions under varying demands.  Main goals are positive pressure for entire range of flows, head should be at least 3 feet - to guarentee that head in pipeline is at least 1.5 feet above the top of the pipe.   Maximum pressure is obtained from bursting data for the material:</p>
<p><a class="reference external" href="http://54.243.252.9/ce-3372-webroot/2-Exercises/PR1_PecosWater/5-Figures/burstpressure.png"><img alt="" src="http://54.243.252.9/ce-3372-webroot/2-Exercises/PR1_PecosWater/5-Figures/burstpressure.png" /></a></p>
<p>So run analysis 1X to identify if system works without draining tanks, heads are all greater than node values by required amount.  Then again with varying demand to see if still true.  Check for maximum pressures.</p>
<section id="no-control-rules">
<h3>No control rules<a class="headerlink" href="#no-control-rules" title="Link to this heading">#</a></h3>
<p>The link(s) to files for no-control case (just vary demands )</p>
<p><a class="reference external" href="http://54.243.252.9/ce-3372-webroot/2-Exercises/PR1_PecosWater/8-EN2-Files/ppss-wells-pipeline-control.net">ppss-wells-pipeline-control.net</a></p>
</section>
</section>
<section id="tanks">
<h2>Tanks<a class="headerlink" href="#tanks" title="Link to this heading">#</a></h2>
<p>In EPANET, when a tank is configured to allow overflow, any water that exceeds the tank’s maximum level is simply removed from the hydraulic system. In other words, the excess water is treated as a loss from the network, not routed to another node or storage element.</p>
<p>What happens internally:</p>
<ul class="simple">
<li><p>When the computed tank level would exceed the specified maximum water level:</p></li>
<li><p>The tank level is capped at the maximum level.</p></li>
<li><p>Any additional inflow that would raise the level further is treated as overflow discharge.</p></li>
<li><p>That overflow volume is removed from the system mass balance.</p></li>
</ul>
<p>Consequence for volume balance:</p>
<ul class="simple">
<li><p>Because the overflow water is not tracked to a receiving node, the system water balance will show a mismatch if you compare:</p></li>
</ul>
<p>Inflow − Outflow ≠ ΔStorage</p>
<p>The difference corresponds to the overflow loss.</p>
<p>Physical interpretation</p>
<p>EPANET assumes the water simply spills out of the tank through an overflow pipe to some external drainage location, such as: a storm drain, a drainage ditch, ground surface, an overflow pipe not modeled in the network</p>
<p>But the destination is not simulated.</p>
<p>Where you can see it</p>
<p>Overflow is typically reported in the tank results table as:</p>
<ul class="simple">
<li><p>Overflow rate</p></li>
<li><p>Total overflow volume (depending on the interface you are using).</p></li>
</ul>
<p>Practical modeling notes:</p>
<ul class="simple">
<li><p>Many engineers use overflow intentionally to detect operational problems:</p></li>
<li><p>Pumps oversized or improperly controlled</p></li>
<li><p>Tank control levels set incorrectly</p></li>
<li><p>Demand patterns causing tank overfill</p></li>
</ul>
<p>For some examples</p>
<ul>
<li><p>If pumps continue running after a tank is full, the excess flow simply leaves the system as overflow.</p></li>
<li><p>This is often a cue that pump controls should be tied to tank level.</p>
<div class="highlight-none notranslate"><div class="highlight"><pre><span></span>              Q_in
               ↓
        ┌─────────────┐
        │    TANK     │
        │             │
        │   storage   │
        └─────────────┘
           ↓       ↓
       Q_out   Q_overflow
                (lost from
                the model)
</pre></div>
</div>
</li>
</ul>
<p>In EPANET, when a tank is set with Overflow = No, the tank behaves as a closed storage element at its maximum level.</p>
<p>What happens when the tank reaches maximum level</p>
<ul class="simple">
<li><p>If inflow would raise the tank above its Maximum Water Level, EPANET enforces the limit by preventing further inflow.</p></li>
</ul>
<p>The solver handles this by:</p>
<ul class="simple">
<li><p>Fixing the tank head at the elevation corresponding to the maximum water level.</p></li>
<li><p>The tank then behaves like a fixed-head node (reservoir) at that head.</p></li>
<li><p>Any pipes or pumps connected to the tank adjust their flows accordingly.</p></li>
</ul>
<p>Hydraulic consequences</p>
<ul class="simple">
<li><p>Inflow to the tank becomes zero once the tank is full.</p></li>
<li><p>Pumps feeding the tank may:</p>
<ul>
<li><p>operate at zero flow, or</p></li>
<li><p>shut off if controls or pump curves require it.</p></li>
<li><p>Flow may reverse through connecting pipes if system pressure exceeds the tank head.</p></li>
</ul>
</li>
</ul>
<p>Physical interpretation</p>
<p>This setting represents tanks where:</p>
<ul class="simple">
<li><p>automatic pump controls prevent overfilling</p></li>
<li><p>level sensors shut down pumps</p></li>
<li><p>float valves or control valves stop inflow</p></li>
</ul>
<p>Practical modeling note</p>
<p>In most water distribution operational models, engineers use Overflow = No, because real systems typically include controls to prevent continuous spilling.</p>
<p>The Overflow = Yes option is usually used when:</p>
<ul>
<li><p>modeling old standpipes or open reservoirs</p></li>
<li><p>checking system resilience during control failures</p></li>
<li><p>evaluating worst-case pump operation</p>
<div class="highlight-none notranslate"><div class="highlight"><pre><span></span>              Q_in
               ↓
        ┌─────────────┐
        │    TANK     │
        │             │
        │   storage   │
        └─────────────┘
               ↓
             Q_out
</pre></div>
</div>
</li>
</ul>
<section id="tank-control-file-s">
<h3>Tank Control File(s)<a class="headerlink" href="#tank-control-file-s" title="Link to this heading">#</a></h3>
<p><a class="reference external" href="http://54.243.252.9/ce-3372-webroot/2-Exercises/PR1_PecosWater/8-EN2-Files/tank-control-example.net">Simple File for Exploring Control Rules</a></p>
</section>
<section id="control-rules">
<h3>Control rules<a class="headerlink" href="#control-rules" title="Link to this heading">#</a></h3>
<p>The link(s) to files for active controls</p>
<p><a class="reference external" href="http://54.243.252.9/ce-3372-webroot/2-Exercises/PR1_PecosWater/8-EN2-Files/ppss-control-case6A.net">ppss-wells-pipeline-control.net</a></p>
</section>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python-my-env",
            path: "./lessons/18.1-EPANETworkshop"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python-my-env'</script>

                </article>
              

              
              
              
              
                <footer class="prev-next-footer d-print-none">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="../18-epanet_quality/epanet_water_quality.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">EPANET Water Quality</p>
      </div>
    </a>
    <a class="right-next"
       href="../20-swdesign/swdesign.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Storm Water Design</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">


  <div class="sidebar-secondary-item">
  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#pecos-raw-water-transmission">Pecos Raw Water Transmission</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#problem-statement-review">Problem Statement Review</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#supplied-data">Supplied Data</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#base-maps">Base Maps</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#illustrative-examples">Illustrative Examples</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#no-control-rules">No control rules</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#tanks">Tanks</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#tank-control-file-s">Tank Control File(s)</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#control-rules">Control rules</a></li>
</ul>
</li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By Theodore G. Cleveland
</p>

  </div>
  
  <div class="footer-item">
    

  <p class="copyright">
    
      © Copyright 2025.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../../_static/scripts/bootstrap.js?digest=dfe6caa3a7d634c4db9b"></script>
<script src="../../_static/scripts/pydata-sphinx-theme.js?digest=dfe6caa3a7d634c4db9b"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>